<!DOCTYPE HTML>
<html lang="de">
<head>
	<meta charset="utf-8">
	<link rel="stylesheet" type="text/css" href="css.css">
</head>

<body class="body">
	<div class="container">
		<div class="content">					
			<div class="logo">
				<a class="none" href="index.html"><img id="logo" src="images/logo.png" alt="ET energie & handel"/></a>
			</div>

			<div class="language">
				<div class="navbar">
					<div class="navbar-inner">
						<ul class="nav">
							<li>
								<a href=""><img class="this" src="images/de.gif"></a>
							</li>
									
							<li>
								<a title="...IN PRODUCTION..."><img src="images/en.gif"></a>
							</li>
						</ul>
					</div>
				</div>
			</div>
			<!-- Language end -->

			<div class="navbar">
				<div class="navbar-inner">
					<nav>
						<ul class="nav top">
							<li class="one">
								<a class="navi" href="index.html">Home</a>
							</li>

							<li class="divider-vertical"></li>

							<li class="twoo active">
								<a href="#">Heizung</a>
							</li>

							<li class="divider-vertical"></li>

							<li class="threee">
								<a href="sanitar.html">Sanit&auml;r</a>
							</li>

							<li class="divider-vertical"></li>

							<li class="fourr">
								<a href="beleuchtung.html">Beleuchtung</a>
							</li>

							<li class="divider-vertical"></li>

							<li class="fivee">
								<a href="pv.html">PV</a>
							</li>

							<li class="divider-vertical"></li>

							<li class="six">
								<a href="inprogress.html">Solarthermie</a>
							</li>

							<li class="divider-vertical"></li>

							<li class="seven">
								<a href="ns.html">Neuheiten/Sonderl&ouml;sungen</a>
							</li>
						</ul>

						<ul class="nav bottom">

							<li class="eight">
								<a href="forderprogramm.html">F&ouml;rderprogramm</a>
							</li>

							<li class="divider-vertical"></li>

							<li class="two">
								<a href="kontakt.html">Kontakt</a>
							</li>

							<li class="divider-vertical"></li>

							<li class="eight">
								<a href="agb.html">AGB</a>
							</li>

							<li class="divider-vertical"></li>

							<li class="nine">
								<a href="impressum.html">Impressum</a>
							</li>

							<li class="divider-vertical"></li>

							<li class="ten">
								<a href="stellen.html">Stellenangebote</a>
							</li>

							<li class="divider-vertical"></li>

							<li class="eleven">
								<a href="download.html">Downloads</a>
							</li>

							<li class="divider-vertical"></li>

							<li class="three">
								<a href="login.html">Login</a>
							</li>
						</ul>
					</nav>
				</div>
				<!-- Navbar inner end -->
			</div>
			<!-- Navbar end -->
		</div>
		<!-- END CONTENT -->

		<div class="main x" id="first">
			<strong class="title">BAFA f&ouml;rderf&auml;hige Holzkessel bei uns erh&auml;ltlich.</strong>
			<div class="pullLeft">
				<p>Gerne beraten wir Sie pers&ouml;nlich, telefonisch unter der Nummer +49 (0) 831 575 00 0 oder per E-Mail.</p>

				<a href="#hSep1"><img src="images/attackSLX.jpg" /></a>
				<a href="#hSep2"><img src="images/pellet.jpg" /></a>

				<p>Die Zusch&uuml;sse f&uuml;r Solarthermieanlagen, Biomasseanlagen und W&auml;rmepumpen wurden deutlich erh&ouml;ht.Hier k&ouml;nnen Sie sich &uuml;ber die aktuellen F&ouml;rderrichtlinien in Deutschland informieren:</p>
				<p id="hSep1"><a href="http://www.bafa.de/DE/Home/home_node.html;jsessionid=F9A9E521041D8CA67BE47D73373DE5AE.2_cid387">Zur Webseite des Bundesamtes f&uuml;r Wirtschaft und Ausfuhrkontrolle (BAFA)...</a></p>
			</div>

			<hr class="hSep">

			<div class="textHe">
				<div class="innerText">
					<strong id="title1">ATTACK SLX</strong>
					<p>
						Der "ATTACK SLX" in der Version "Profi" und "Lambda" ist ein sparsamer und umweltschonender Holzvergaserkessel. Er eignet sich f&uuml;r den Einsatz in Ein- und Mehrfamilienh&auml;usern sowie in kleineren Betrieben und Werkst&auml;tten. Als Brennstoff dient trockenes Holz. Bei voller Nutzung der Brennkammer besteht die M&ouml;glichkeit einer ununterbrochenen Verbrennung &uuml;ber 8 bis 12 Stunden hinweg. 
					</p>

					<strong class="smallStrong">ATTACK SLX Profi</strong>
					<p>
						Der Holzvergaserkessel "SLX Profi" wird durch eine elektronische Regelung der Kesseltemperatur gesteuert. Die modulierende Betriebsweise des Kessels passt sich dem tats&auml;chlichen W&auml;rmebedarf an.
					</p>

					<strong class="smallStrong">ATTACK SLX Lambda</strong>
					<p>
						Der "SLX Lambda" ist mit einer fortschrittlichen Steuerung zur Optimierung des Verbrennungsvorgangs ausgestattet. Sie kann mithilfe der Sauerstoffmessung per Lambdasonde automatisch Kesseltemperatur, Abgastemperatur, Prim&auml;r- und Sekund&auml;rluftzufuhr regulieren. Hierdurch werden die besten Emissionswerte und ein besonders hoher Wirkungsgrad erreicht. Alle 
						wichtigen Parameter werden auf dem mehrzeiligen Display des Reglers angezeigt und k&ouml;nnen damit individuell eingestellt werden.
					</p>
				</div>

				<div class="image">
					<img src="images/attackSLX_holz.jpg">
				</div>

				<br><br>
				<div class="dark">
					<b>Staatliche F&ouml;rderungen</b>
					<p>
						Unsere Holzvergaser-Kessel sind qualitativ hochwertig und erf&uuml;llen s&auml;mtliche Bedingungen f&uuml;r staatliche F&ouml;rderungen durch die BAFA.
					</p>
				</div>

				<table class="dark">
					<tr colspan="15">
						<th colspan="5">Spezifikationen</th>
						<th colspan="2">Einheiten</th>
						<th colspan="4">SLX 25</th>
						<th colspan="4">SLX 30</th>
					</tr>
					<tr>
						<td colspan="5">Nennleistung (Version Standard)</td>
						<td colspan="2">kW</td>
						<td colspan="4">25</td>
						<td colspan="4">30</td>
					</tr>
					<tr>
						<td colspan="5">Nennleistung (Vers. Profi, Vers. Lambda)</td>
						<td colspan="2">kW</td>
						<td colspan="4">12,5 - 25</td>
						<td colspan="4">15 - 30</td>
					</tr>
					<tr>
						<td colspan="5">W&auml;rmetauschfl&auml;che</td>
						<td colspan="2">m&sup2;</td>
						<td colspan="4">2.95</td>
						<td colspan="4">2.95</td>
					</tr>
					<tr>
						<td colspan="5">Volumen der Ladekammer</td>
						<td colspan="2">dm&sup3;</td>
						<td colspan="4">200</td>
						<td colspan="4">200</td>
					</tr>
					<tr>
						<td colspan="5">Ma&szlig;e der Ladet&uuml;r</td>
						<td colspan="2">mm</td>
						<td colspan="4">235 x 445</td>
						<td colspan="4">235 x 445</td>
					</tr>
					<tr>
						<td colspan="5">Vorgeschriebener Kaminzug</td>
						<td colspan="2">Pa</td>
						<td colspan="4">23</td>
						<td colspan="4">23</td>
					</tr>
					<tr>
						<td colspan="5">Max. Betriebs&uuml;berdruck des Kessels</td>
						<td colspan="2">kPa</td>
						<td colspan="4">250</td>
						<td colspan="4">250</td>
					</tr>
					<tr>
						<td colspan="5">Kesselgewicht</td>
						<td colspan="2">kg</td>
						<td colspan="4">570</td>
						<td colspan="4">570</td>
					</tr>
					<tr>
						<td colspan="5">Durchmesser der Abzugskehle</td>
						<td colspan="2">mm</td>
						<td colspan="4">150</td>
						<td colspan="4">150</td>
					</tr>
					<tr>
						<td colspan="5">Kesselh&ouml;he "A"</td>
						<td colspan="2">mm</td>
						<td colspan="4">1472</td>
						<td colspan="4">1472</td>
					</tr>
					<tr>
						<td colspan="5">Kesselbreite "B"</td>
						<td colspan="2">mm</td>
						<td colspan="4">703</td>
						<td colspan="4">703</td>
					</tr>
					<tr>
						<td colspan="5">Kesseltiefe "C"</td>
						<td colspan="2">mm</td>
						<td colspan="4">1337</td>
						<td colspan="4">1337</td>
					</tr>
					<tr>
						<td colspan="5">L&auml;nge der Ladekammer "D"</td>
						<td colspan="2">mm</td>
						<td colspan="4">690</td>
						<td colspan="4">690</td>
					</tr>
					<tr>
						<td colspan="5">Vorlaufdurchmesser</td>
						<td colspan="2">Zoll</td>
						<td colspan="4">G6/4"</td>
						<td colspan="4">G6/4"</td>
					</tr>
					<tr>
						<td colspan="5">R&uuml;cklaufdurchmesser</td>
						<td colspan="2">Zoll</td>
						<td colspan="4">G6/4"</td>
						<td colspan="4">G6/4"</td>
					</tr>
					<tr>
						<td colspan="5">Deckungsgrad</td>
						<td colspan="2">IP</td>
						<td colspan="4">21</td>
						<td colspan="4">21</td>
					</tr>
					<tr>
						<td colspan="5">El. Leistungsverbrauch</td>
						<td colspan="2">W</td>
						<td colspan="4">42</td>
						<td colspan="4">42</td>
					</tr>
					<tr>
						<td colspan="5">Kessel-Wirkungsgrad</td>
						<td colspan="2">%</td>
						<td colspan="4">91.6</td>
						<td colspan="4">90.3</td>
					</tr>
					<tr>
						<td colspan="5">Kesselklasse</td>
						<td colspan="2"></td>
						<td colspan="4">5</td>
						<td colspan="4">5</td>
					</tr>
					<tr>
						<td colspan="5">Abgastemperatur bei Nennleistung</td>
						<td colspan="2">&deg;C</td>
						<td colspan="4">170</td>
						<td colspan="4">175</td>
					</tr>
					<tr>
						<td colspan="5">Gewichtdurchgang der Abgase bei</td>
						<td colspan="2">kg/s</td>
						<td colspan="4">0,020</td>
						<td colspan="4">0,021</td>
					</tr>
					<tr>
						<td colspan="5">Nennleistung</td>
						<td colspan="2"></td>
						<td colspan="4"></td>
						<td colspan="4"></td>
					</tr>
					<tr>
						<td colspan="5">Max. L&auml;rmpegel</td>
						<td colspan="2">dB</td>
						<td colspan="4">65</td>
						<td colspan="4">65</td>
					</tr>
					<tr>
						<td colspan="5">Klasse und Typ der Brennstoff</td>
						<td colspan="2"></td>
						<td colspan="4">Holz mit Feuchtigkeit<br>von 12% - max. 20%,<br>&Oslash; 50–150 mm</td>
						<td colspan="4">Holz mit Feuchtigkeit<br>von 12% - max. 20%,<br>&Oslash; 50–150 mm</td>
					</tr>
					<tr>
						<td colspan="5">Durchschn. Brennstoffverbrauch</td>
						<td colspan="2">kg/h</td>
						<td colspan="4">6.50</td>
						<td colspan="4">7.8</td>
					</tr>
					<tr>
						<td colspan="5">Orientierungs-Holzverbrauch pro Session</td>
						<td colspan="2"></td>
						<td colspan="4">1 kW = 1 m³</td>
						<td colspan="4">1 kW = 1 m³</td>
					</tr>
					<tr>
						<td colspan="5">Max. Scheitholzl&auml;nge</td>
						<td colspan="2">mm</td>
						<td colspan="4">650</td>
						<td colspan="4">650</td>
					</tr>
					<tr>
						<td colspan="5">Wasservolumen im Kessel</td>
						<td colspan="2">Liter</td>
						<td colspan="4">117</td>
						<td colspan="4">117</td>
					</tr>
					<tr>
						<td colspan="5">Wasservolumen im Kessel</td>
						<td colspan="2">Liter</td>
						<td colspan="4">2000</td>
						<td colspan="4">2200</td>
					</tr>
					<tr>
						<td colspan="5">Spannung</td>
						<td colspan="2">V/Hz</td>
						<td colspan="4">~230/50</td>
						<td colspan="4">~230/50</td>
					</tr>
					<tr>
						<td colspan="5">Einstellungsskale der</td>
						<td colspan="2">&deg;C</td>
						<td colspan="4">65 – 85</td>
						<td colspan="4">65 – 85</td>
					</tr>
					<tr>
						<td colspan="5">Heizwassertemperatur</td>
						<td colspan="2"></td>
						<td colspan="4"></td>
						<td colspan="4"></td>
					</tr>
					<tr>
						<td colspan="5">Einstellungsskala der Raumtemperatur</td>
						<td colspan="2">&deg;C</td>
						<td colspan="4">10 - 27</td>
						<td colspan="4">10 - 27</td>
					</tr>
					<tr>
						<td colspan="5">Belastbarkeit der Regelkontakte des</td>
						<td colspan="2">A/V</td>
						<td colspan="4">2/230</td>
						<td colspan="4">2/230</td>
					</tr>
					<tr>
						<td colspan="5">Kessels (Version Profi)</td>
						<td colspan="2"></td>
						<td colspan="4"></td>
						<td colspan="4"></td>
					</tr>
				</table>
				<i id="hSep2">Weitere Modelle auf Anfrage. Irrt&uum;mer / Technische &Auml;nderungen vorbehalten</i>
			</div>
			<!-- END TEXT1 -->

			<hr class="hSep">

			<div class="textHe">
				<div class="innerText">
					<strong>ATTACK PELLET 30 AUTOMATIC</strong>
					<p>
						Der „PELLET 30“ ist ein moderner, sparsamer und umweltschonender Pelletkessel. Er ist f&uuml;r Ein- und Mehrfamilienh&auml;user sowie kleine Betriebe bestens geeignet. Als Brennstoff k&ouml;nnen Holzpellets in bew&auml;hrter DIN-Qualit&auml;t verwendet werden. Das Herzst&uuml;ck des Kessels ist der wassergek&uuml;hlte Kesselk&ouml;rper, der aus 4 bis 6 mm dickem Kesselstahl geschwei&szlig;t ist. Dies garantiert eine hohe Lebensdauer.
					</p>

					<strong class="smallStrong">Zubeh&ouml;r</strong>
					<p>
						Es besteht die M&ouml;glichkeit, einen Pelletbeh&auml;lter mit 330 Liter F&uuml;llvolumen zu bestellen. Je nach r&auml;umlicher Situation kann der Kessel auch aus einem bis zu 5 m entfernten stehenden Beh&auml;lter beschickt werden. Eine weitere Alternative hierzu ist ein externer Gewebetank (Big-Bag).
					</p>

					<div class="tiles">
						<img src="images/Pellet_Zeichnung.gif">
					</div>

					<p>
						Das PELLET Model „ PELLET 30 AUTOMATIC“ ist mit einem automatischen Ascheaustragsystem ausgestattet. Je nach Kesselbetrieb ist eine Reinigung nur einmal pro Heizsaison notwendig.
					</p>
				</div>

				<div class="image">
					<img src="images/pellet.gif">
				</div>

				<br><br>
				<div class="dark">
					<b>Staatliche F&ouml;rderungen</b>
					<p>
						Unsere Pelletkessel sind qualitativ hochwertig und erf&uuml;llen s&auml;mtliche Bedingungen f&uuml;r staatliche F&ouml;rderungen durch die BAFA.
					</p>
				</div>

				<table class="dark">
					<tr colspan="15">
						<th colspan="5">Spezifikationen</th>
						<th colspan="2">Einheiten</th>
						<th colspan="4">Pellet 30</th>
					</tr>
					<tr>
						<td colspan="5">Nennleistung</td>
						<td colspan="2">kW</td>
						<td colspan="4">30</td>
					</tr>
					<tr>
						<td colspan="5">Skala der Leistungseinstellungen</td>
						<td colspan="2">kW</td>
						<td colspan="4">8 bis 30</td>
					</tr>
					<tr>
						<td colspan="5">W&auml;rmetauschfl&auml;che</td>
						<td colspan="2">m&sup2;</td>
						<td colspan="4">1.9</td>
					</tr>
					<tr>
						<td colspan="5">Vorgeschriebener Kaminzug</td>
						<td colspan="2">Pa</td>
						<td colspan="4">15 bis 20</td>
					</tr>
					<tr>
						<td colspan="5">max. Betriebs&uuml;berdruck des Heizwassers</td>
						<td colspan="2">kPa</td>
						<td colspan="4">250</td>
					</tr>
					<tr>
						<td colspan="5">Druckverlust an der Seite des Wassers</td>
						<td colspan="2">Pa</td>
						<td colspan="4">152 (T = 10K),
										<br>38 (T = 20K)</td>
					</tr>
					<tr>
						<td colspan="5">Kesselgewicht</td>
						<td colspan="2">kg</td>
						<td colspan="4">355</td>
					</tr>
					<tr>
						<td colspan="5">Durchmesser vom Kaminstutzen</td>
						<td colspan="2">mm</td>
						<td colspan="4">150</td>
					</tr>
					<tr>
						<td colspan="5">Kesselh&ouml;he</td>
						<td colspan="2">mm</td>
						<td colspan="4">1220</td>
					</tr>
					<tr>
						<td colspan="5">Kesselbreite</td>
						<td colspan="2">mm</td>
						<td colspan="4">575</td>
					</tr>
					<tr>
						<td colspan="5">Kesseltiefe</td>
						<td colspan="2">mm</td>
						<td colspan="4">1250</td>
					</tr>
					<tr>
						<td colspan="5">Schutz der elektrischen Teile</td>
						<td colspan="2">IP</td>
						<td colspan="4">IP 40</td>
					</tr>
					<tr>
						<td colspan="5">max. Elektrischer Kesselkraftbedarf (bei Z&uuml;ndung)</td>
						<td colspan="2">W</td>
						<td colspan="4">600</td>
					</tr>
					<tr>
						<td colspan="5">Elektrischer Kraftbedarf w&auml;hrend des Betriebs</td>
						<td colspan="2">W</td>
						<td colspan="4">90</td>
					</tr>
					<tr>
						<td colspan="5">Kesselwirkungsgrad</td>
						<td colspan="2">%</td>
						<td colspan="4">90,6</td>
					</tr>
					<tr>
						<td colspan="5">Kesselklasse gem&auml;&szlig; Emissionen CO (laut EN 303-5)</td>
						<td colspan="2">-</td>
						<td colspan="4">5</td>
					</tr>
					<tr>
						<td colspan="5">Abgastemperatur bei Nennleistung</td>
						<td colspan="2">&deg;C</td>
						<td colspan="4">143</td>
					</tr>
					<tr>
						<td colspan="5">Vorgeschriebener Brennstoff</td>
						<td colspan="2">-</td>
						<td colspan="4">Holzpellets: &Oslash; = 6 bis 10 mm, 
										<br>l = max. 35mm</td>
					</tr>
					<tr>
						<td colspan="5">Durchschnittlicher Brennstoffverbrauch</td>
						<td colspan="2">kg/h</td>
						<td colspan="4">2,4 bis 6,9</td>
					</tr>
					<tr>
						<td colspan="5">Wasserinhalt im Kessel</td>
						<td colspan="2">L</td>
						<td colspan="4">62</td>
					</tr>
					<tr>
						<td colspan="5">Skala der eingestellten Heizwassertemperatur</td>
						<td colspan="2">&deg;C</td>
						<td colspan="4">60 bis 90</td>
					</tr>
					<tr>
						<td colspan="5">Anschlussspannung</td>
						<td colspan="2">V / Hz</td>
						<td colspan="4">230 / 50</td>
					</tr>
				</table>
				<i>Technische Angaben k&ouml;nnen leicht abweichen. Alle hier gemachten Angaben sind ohne Gew&auml;hr.</i>
			</div>
			<!-- END TEXT2 -->
		</div>
		<!-- END MAIN -->

				<footer>
					<div class="footer">
						<p>ET Energie &amp; Handel GmbH &bull; Sonnenbergstra&szlig;e 18 &bull; CH - 6060 Sarnen &bull; Telefon +41(0) 41 51 10 302 &bull; B&uuml;ro Deutschland &bull; Dieselstra&szlig;e 45 &bull; D - 87437 Kempten &bull; Telefon +49(0) 831 575 00 0 <br /> Copyright &copy; 2015 – 
						</p>
					</div>
				</footer>
	</div>
	<!-- END CONTAINER -->
	<script src="https://ajax.googleapis.com/ajax/libs/jquery/3.2.1/jquery.min.js"></script>
	<script>
		(function ($) {
			setMargins();
			$(window).resize(function() {////////////////////////////////////Odradi za ostalo da bude responsive!!!!!
				setMargins();
			});

			function setMargins() {
				var leftMargin = 0;
				var topMargin = 5;

				setMaxWidth();

				if ($(window).width() >= 1049) {
					var width = $('.content > .navbar > .navbar-inner').width();
					var containerWidth = $('.content > .navbar').width();  
					leftMargin = (containerWidth - width) / 2;
				}
				else {
					var width = $('.content > .navbar > .navbar-inner').width();
					var containerWidth = $('.content').width();  
					var leftMargin = (containerWidth - width) / 2;
					topMargin = 25;
				}
	
				$('.content > .navbar > .navbar-inner').css('margin-left', leftMargin);
				$('.content > .navbar > .navbar-inner').css('margin-top', topMargin);
				var top = $('.content').height();
				$('.main').css('top', top);

				top += $('.main').height();
				$('footer').css('top', top);
			}

			function setMaxWidth() {
				if ($(window).width() >= 1049) {
					var widthLogo = $('.logo').width() + parseFloat($('.logo').css('margin-left'));
					var widthLanguage = $('.language').width() + parseFloat($('.language').css('margin-right'));
					var width = $(window).width() - widthLogo - widthLanguage;
				}
				else {

					var widthLogo = $('.logo').width();
					var widthLanguage = $('.language').width();
					var width = $(window).width() - widthLogo - widthLanguage;
				}

				$( ".content > .navbar" ).css( 'width', width);
			}

			$(".footer p").text( $('.footer p').text().concat((new Date).getFullYear()));
		}(jQuery));
	</script>
</body>
</html>