<!DOCTYPE HTML>
<html lang="de">
<head>
	<meta charset="utf-8">
	<link rel="stylesheet" type="text/css" href="css.css?version=73">
</head>

<body id="body" class="body greenish">
	<div class="container">
		<div class="content">					
			<div class="logo">
				<a class="floatRight" href="index.html"><img id="logo" src="images/logo.png" alt="ET energie & handel"/></a>
			</div>

			<div class="language">
				<div class="floatLeft">
					<a href=""><img class="this" src="images/de.gif"></a>
					<a title="...IN PRODUCTION..."><img src="images/en.gif"></a>
				</div>
			</div>
			<!-- Language end -->

			<div class="navbar">
				<div class="navbar-inner">
					<nav>
						<ul class="nav top">
							<li class="one">
								<a href="#">Home</a>
							</li>

							<li class="twoo">
								<a class="drop">Produkte...</a>
							</li>

							<li class="eight">
								<a href="forderprogramm.html">F&ouml;rderprogramm</a>
							</li>

							<li class="seven">
								<a href="ns.html">Neuheiten/Sonderl&ouml;sungen</a>
							</li>

							<li class="two">
								<a href="kontakt.html">Kontakt</a>
							</li>

							<li class="three">
								<a href="http://www.oem-service-shop.de/" target="_blank">ET-Shop</a>
							</li>
						</ul>

						<ul class="nav bottom drop">
							<li class="twoo active">
								<a href="#">Heizung</a>
							</li>

							<li class="threee">
								<a href="sanitar.html">Sanit&auml;r</a>
							</li>

							<li class="fourr">
								<a href="beleuchtung.html">Beleuchtung</a>
							</li>

							<li class="fivee">
								<a href="pv.html">PV</a>
							</li>

							<li class="six">
								<a href="solarthermie.html">Solarthermie</a>
							</li>
						</ul>
					</nav>
				</div>
				<!-- Navbar inner end -->
			</div>
			<!-- Navbar end -->
		</div>
		<!-- END CONTENT -->

		<div class="main morph" id="first">
			<strong class="title">BAFA f&ouml;rderf&auml;hige Holzkessel bei uns erh&auml;ltlich.</strong>
			<div class="pullLeft">
				<p>Gerne beraten wir Sie pers&ouml;nlich, telefonisch unter der Nummer +49 (0) 831 575 00 0 oder <a href="mailto:info@et-energie.ch" target="_blank">per E-Mail.</a></p>

				<a href="downloads/waermeerzeuger_AttackSLX.pdf" target="_blank"><img class="bird load" src="images/attackSLX.jpg" /></a>
				<a class="" href="downloads/waermeerzeuger_Pellet30.pdf" target="_blank"><img class="bird birdRight load" src="images/Pellet.jpg" /></a>
				<div class="row" style="display: inline-block;">
					<a href="#hSep1"><img src="images/down.png" style="max-width: 28px; float: left; margin: 1% auto 1% 23%;" /></a>
					<a href="#hSep2"><img src="images/down.png" style="max-width: 28px; float: left; margin: 1% auto 1% 45%;" /></a>
				</div>

				<p>Die Zusch&uuml;sse f&uuml;r Solarthermieanlagen, Biomasseanlagen und W&auml;rmepumpen wurden deutlich erh&ouml;ht.Hier k&ouml;nnen Sie sich &uuml;ber die aktuellen F&ouml;rderrichtlinien in Deutschland informieren:</p>
				<p id="hSep1"><a href="http://www.bafa.de/DE/Home/home_node.html;jsessionid=F9A9E521041D8CA67BE47D73373DE5AE.2_cid387" target="_blank">Zur Webseite des Bundesamtes f&uuml;r Wirtschaft und Ausfuhrkontrolle (BAFA)...</a></p>
			</div>

			<div class="line"></div>

			<div class="textHe">
				<div class="innerText">
					<strong id="title1">ATTACK SLX</strong>
					<p>
						Der "ATTACK SLX" in der Version "Profi" und "Lambda" ist ein sparsamer und umweltschonender Holzvergaserkessel. Er eignet sich f&uuml;r den Einsatz in Ein- und Mehrfamilienh&auml;usern sowie in kleineren Betrieben und Werkst&auml;tten. Als Brennstoff dient trockenes Holz. Bei voller Nutzung der Brennkammer besteht die M&ouml;glichkeit einer ununterbrochenen Verbrennung &uuml;ber 8 bis 12 Stunden hinweg. 
					</p>

					<strong class="smallStrong">ATTACK SLX Profi</strong>
					<p>
						Der Holzvergaserkessel "SLX Profi" wird durch eine elektronische Regelung der Kesseltemperatur gesteuert. Die modulierende Betriebsweise des Kessels passt sich dem tats&auml;chlichen W&auml;rmebedarf an.
					</p>

					<strong class="smallStrong">ATTACK SLX Lambda</strong>
					<p>
						Der "SLX Lambda" ist mit einer fortschrittlichen Steuerung zur Optimierung des Verbrennungsvorgangs ausgestattet. Sie kann mithilfe der Sauerstoffmessung per Lambdasonde automatisch Kesseltemperatur, Abgastemperatur, Prim&auml;r- und Sekund&auml;rluftzufuhr regulieren. Hierdurch werden die besten Emissionswerte und ein besonders hoher Wirkungsgrad erreicht. Alle 
						wichtigen Parameter werden auf dem mehrzeiligen Display des Reglers angezeigt und k&ouml;nnen damit individuell eingestellt werden.
					</p>
				</div>

				<div class="image">
					<img class="bird birdRight" src="images/AttackSLX_holz.png">
				</div>

				<br><br>
				<div class="dark">
					<b>Staatliche F&ouml;rderungen</b>
					<p>
						Unsere Holzvergaser-Kessel sind qualitativ hochwertig und erf&uuml;llen s&auml;mtliche Bedingungen f&uuml;r staatliche F&ouml;rderungen durch die BAFA.
					</p>
				</div>

				<table class="dark">
					<tr colspan="15">
						<th colspan="5">Spezifikationen</th>
						<th colspan="2">Einheiten</th>
						<th colspan="4">SLX 25</th>
						<th colspan="4">SLX 30</th>
					</tr>
					<tr>
						<td colspan="5">Nennleistung (Version Standard)</td>
						<td colspan="2">kW</td>
						<td colspan="4">25</td>
						<td colspan="4">30</td>
					</tr>
					<tr>
						<td colspan="5">Nennleistung (Vers. Profi, Vers. Lambda)</td>
						<td colspan="2">kW</td>
						<td colspan="4">12,5 - 25</td>
						<td colspan="4">15 - 30</td>
					</tr>
					<tr>
						<td colspan="5">W&auml;rmetauschfl&auml;che</td>
						<td colspan="2">m&sup2;</td>
						<td colspan="4">2.95</td>
						<td colspan="4">2.95</td>
					</tr>
					<tr>
						<td colspan="5">Volumen der Ladekammer</td>
						<td colspan="2">dm&sup3;</td>
						<td colspan="4">200</td>
						<td colspan="4">200</td>
					</tr>
					<tr>
						<td colspan="5">Ma&szlig;e der Ladet&uuml;r</td>
						<td colspan="2">mm</td>
						<td colspan="4">235 x 445</td>
						<td colspan="4">235 x 445</td>
					</tr>
					<tr>
						<td colspan="5">Vorgeschriebener Kaminzug</td>
						<td colspan="2">Pa</td>
						<td colspan="4">23</td>
						<td colspan="4">23</td>
					</tr>
					<tr>
						<td colspan="5">Max. Betriebs&uuml;berdruck des Kessels</td>
						<td colspan="2">kPa</td>
						<td colspan="4">250</td>
						<td colspan="4">250</td>
					</tr>
					<tr>
						<td colspan="5">Kesselgewicht</td>
						<td colspan="2">kg</td>
						<td colspan="4">570</td>
						<td colspan="4">570</td>
					</tr>
					<tr>
						<td colspan="5">Durchmesser der Abzugskehle</td>
						<td colspan="2">mm</td>
						<td colspan="4">150</td>
						<td colspan="4">150</td>
					</tr>
					<tr>
						<td colspan="5">Kesselh&ouml;he "A"</td>
						<td colspan="2">mm</td>
						<td colspan="4">1472</td>
						<td colspan="4">1472</td>
					</tr>
					<tr>
						<td colspan="5">Kesselbreite "B"</td>
						<td colspan="2">mm</td>
						<td colspan="4">703</td>
						<td colspan="4">703</td>
					</tr>
					<tr>
						<td colspan="5">Kesseltiefe "C"</td>
						<td colspan="2">mm</td>
						<td colspan="4">1337</td>
						<td colspan="4">1337</td>
					</tr>
					<tr>
						<td colspan="5">L&auml;nge der Ladekammer "D"</td>
						<td colspan="2">mm</td>
						<td colspan="4">690</td>
						<td colspan="4">690</td>
					</tr>
					<tr>
						<td colspan="5">Vorlaufdurchmesser</td>
						<td colspan="2">Zoll</td>
						<td colspan="4">G6/4"</td>
						<td colspan="4">G6/4"</td>
					</tr>
					<tr>
						<td colspan="5">R&uuml;cklaufdurchmesser</td>
						<td colspan="2">Zoll</td>
						<td colspan="4">G6/4"</td>
						<td colspan="4">G6/4"</td>
					</tr>
					<tr>
						<td colspan="5">Deckungsgrad</td>
						<td colspan="2">IP</td>
						<td colspan="4">21</td>
						<td colspan="4">21</td>
					</tr>
					<tr>
						<td colspan="5">El. Leistungsverbrauch</td>
						<td colspan="2">W</td>
						<td colspan="4">42</td>
						<td colspan="4">42</td>
					</tr>
					<tr>
						<td colspan="5">Kessel-Wirkungsgrad</td>
						<td colspan="2">%</td>
						<td colspan="4">91.6</td>
						<td colspan="4">90.3</td>
					</tr>
					<tr>
						<td colspan="5">Kesselklasse</td>
						<td colspan="2"></td>
						<td colspan="4">5</td>
						<td colspan="4">5</td>
					</tr>
					<tr>
						<td colspan="5">Abgastemperatur bei Nennleistung</td>
						<td colspan="2">&deg;C</td>
						<td colspan="4">170</td>
						<td colspan="4">175</td>
					</tr>
					<tr>
						<td colspan="5">Gewichtdurchgang der Abgase bei Nennleistung</td>
						<td colspan="2">kg/s</td>
						<td colspan="4">0,020</td>
						<td colspan="4">0,021</td>
					</tr>
					<tr>
						<td colspan="5">Max. L&auml;rmpegel</td>
						<td colspan="2">dB</td>
						<td colspan="4">65</td>
						<td colspan="4">65</td>
					</tr>
					<tr>
						<td colspan="5">Klasse und Typ der Brennstoff</td>
						<td colspan="2"></td>
						<td colspan="4">Holz mit Feuchtigkeit<br>von 12% - max. 20%,<br>&Oslash; 50–150 mm</td>
						<td colspan="4">Holz mit Feuchtigkeit<br>von 12% - max. 20%,<br>&Oslash; 50–150 mm</td>
					</tr>
					<tr>
						<td colspan="5">Durchschn. Brennstoffverbrauch</td>
						<td colspan="2">kg/h</td>
						<td colspan="4">6.50</td>
						<td colspan="4">7.8</td>
					</tr>
					<tr>
						<td colspan="5">Orientierungs-Holzverbrauch pro Session</td>
						<td colspan="2"></td>
						<td colspan="4">1 kW = 1 m³</td>
						<td colspan="4">1 kW = 1 m³</td>
					</tr>
					<tr>
						<td colspan="5">Max. Scheitholzl&auml;nge</td>
						<td colspan="2">mm</td>
						<td colspan="4">650</td>
						<td colspan="4">650</td>
					</tr>
					<tr>
						<td colspan="5">Wasservolumen im Kessel</td>
						<td colspan="2">Liter</td>
						<td colspan="4">117</td>
						<td colspan="4">117</td>
					</tr>
					<tr>
						<td colspan="5">Wasservolumen im Kessel</td>
						<td colspan="2">Liter</td>
						<td colspan="4">2000</td>
						<td colspan="4">2200</td>
					</tr>
					<tr>
						<td colspan="5">Spannung</td>
						<td colspan="2">V/Hz</td>
						<td colspan="4">~230/50</td>
						<td colspan="4">~230/50</td>
					</tr>
					<tr>
						<td colspan="5">Einstellungsskale der</td>
						<td colspan="2">&deg;C</td>
						<td colspan="4">65 – 85</td>
						<td colspan="4">65 – 85</td>
					</tr>
					<tr>
						<td colspan="5">Heizwassertemperatur</td>
						<td colspan="2"></td>
						<td colspan="4"></td>
						<td colspan="4"></td>
					</tr>
					<tr>
						<td colspan="5">Einstellungsskala der Raumtemperatur</td>
						<td colspan="2">&deg;C</td>
						<td colspan="4">10 - 27</td>
						<td colspan="4">10 - 27</td>
					</tr>
					<tr>
						<td colspan="5">Belastbarkeit der Regelkontakte des Kessels (Version Profi)</td>
						<td colspan="2">A/V</td>
						<td colspan="4">2/230</td>
						<td colspan="4">2/230</td>
					</tr>
				</table>
				<p class="sp nodown noleft">Weitere Modelle auf Anfrage.</p>
				<i id="hSep2" class="noleft">Irrt&uuml;mer / Technische &Auml;nderungen vorbehalten</i>

				<div class="floatRight wide10">
					<a href="#body">
						<img class="floatRight" src="images/nachoben.png">
						<br>
						<span class="floatRight marginTop1">nach oben</span>
					</a>
				</div>
			</div>
			<!-- END TEXT1 -->

			<div class="line"></div>

			<div class="textHe marginTop4 nodown">
				<div class="innerText">
					<strong>ATTACK PELLET 30 AUTOMATIC</strong>
					<p>
						Der „PELLET 30“ ist ein moderner, sparsamer und umweltschonender Pelletkessel. Er ist f&uuml;r Ein- und Mehrfamilienh&auml;user sowie kleine Betriebe bestens geeignet. Als Brennstoff k&ouml;nnen Holzpellets in bew&auml;hrter DIN-Qualit&auml;t verwendet werden. Das Herzst&uuml;ck des Kessels ist der wassergek&uuml;hlte Kesselk&ouml;rper, der aus 4 bis 6 mm dickem Kesselstahl geschwei&szlig;t ist. Dies garantiert eine hohe Lebensdauer.
					</p>

					<strong class="smallStrong">Zubeh&ouml;r</strong>
					<p>
						Es besteht die M&ouml;glichkeit, einen Pelletbeh&auml;lter mit 330 Liter F&uuml;llvolumen zu bestellen. Je nach r&auml;umlicher Situation kann der Kessel auch aus einem bis zu 5 m entfernten stehenden Beh&auml;lter beschickt werden. Eine weitere Alternative hierzu ist ein externer Gewebetank (Big-Bag).
					</p>

					<div class="tiles">
						<img src="images/Pellet_Zeichnung.gif">
					</div>

					<p>
						Das PELLET Model „ PELLET 30 AUTOMATIC“ ist mit einem automatischen Ascheaustragsystem ausgestattet. Je nach Kesselbetrieb ist eine Reinigung nur einmal pro Heizsaison notwendig.
					</p>
				</div>

				<div class="image">
					<img class="bird birdRight" src="images/Pellet.png">
				</div>

				<br><br>
				<div class="dark">
					<b>Staatliche F&ouml;rderungen</b>
					<p>
						Unsere Pelletkessel sind qualitativ hochwertig und erf&uuml;llen s&auml;mtliche Bedingungen f&uuml;r staatliche F&ouml;rderungen durch die BAFA.
					</p>
				</div>

				<table class="dark">
					<tr colspan="15">
						<th colspan="5">Spezifikationen</th>
						<th colspan="2">Einheiten</th>
						<th colspan="4">Pellet 30</th>
					</tr>
					<tr>
						<td colspan="5">Nennleistung</td>
						<td colspan="2">kW</td>
						<td colspan="4">30</td>
					</tr>
					<tr>
						<td colspan="5">Skala der Leistungseinstellungen</td>
						<td colspan="2">kW</td>
						<td colspan="4">8 bis 30</td>
					</tr>
					<tr>
						<td colspan="5">W&auml;rmetauschfl&auml;che</td>
						<td colspan="2">m&sup2;</td>
						<td colspan="4">1.9</td>
					</tr>
					<tr>
						<td colspan="5">Vorgeschriebener Kaminzug</td>
						<td colspan="2">Pa</td>
						<td colspan="4">15 bis 20</td>
					</tr>
					<tr>
						<td colspan="5">max. Betriebs&uuml;berdruck des Heizwassers</td>
						<td colspan="2">kPa</td>
						<td colspan="4">250</td>
					</tr>
					<tr>
						<td colspan="5">Druckverlust an der Seite des Wassers</td>
						<td colspan="2">Pa</td>
						<td colspan="4">152 (T = 10K),
							<br>38 (T = 20K)
						</td>
					</tr>
					<tr>
						<td colspan="5">Kesselgewicht</td>
						<td colspan="2">kg</td>
						<td colspan="4">355</td>
					</tr>
					<tr>
						<td colspan="5">Durchmesser vom Kaminstutzen</td>
						<td colspan="2">mm</td>
						<td colspan="4">150</td>
					</tr>
					<tr>
						<td colspan="5">Kesselh&ouml;he</td>
						<td colspan="2">mm</td>
						<td colspan="4">1220</td>
					</tr>
					<tr>
						<td colspan="5">Kesselbreite</td>
						<td colspan="2">mm</td>
						<td colspan="4">575</td>
					</tr>
					<tr>
						<td colspan="5">Kesseltiefe</td>
						<td colspan="2">mm</td>
						<td colspan="4">1250</td>
					</tr>
					<tr>
						<td colspan="5">Schutz der elektrischen Teile</td>
						<td colspan="2">IP</td>
						<td colspan="4">IP 40</td>
					</tr>
					<tr>
						<td colspan="5">max. Elektrischer Kesselkraftbedarf (bei Z&uuml;ndung)</td>
						<td colspan="2">W</td>
						<td colspan="4">600</td>
					</tr>
					<tr>
						<td colspan="5">Elektrischer Kraftbedarf w&auml;hrend des Betriebs</td>
						<td colspan="2">W</td>
						<td colspan="4">90</td>
					</tr>
					<tr>
						<td colspan="5">Kesselwirkungsgrad</td>
						<td colspan="2">%</td>
						<td colspan="4">90,6</td>
					</tr>
					<tr>
						<td colspan="5">Kesselklasse gem&auml;&szlig; Emissionen CO (laut EN 303-5)</td>
						<td colspan="2">-</td>
						<td colspan="4">5</td>
					</tr>
					<tr>
						<td colspan="5">Abgastemperatur bei Nennleistung</td>
						<td colspan="2">&deg;C</td>
						<td colspan="4">143</td>
					</tr>
					<tr>
						<td colspan="5">Vorgeschriebener Brennstoff</td>
						<td colspan="2">-</td>
						<td colspan="4">Holzpellets: &Oslash; = 6 bis 10 mm, 
							<br>l = max. 35mm
						</td>
					</tr>
					<tr>
						<td colspan="5">Durchschnittlicher Brennstoffverbrauch</td>
						<td colspan="2">kg/h</td>
						<td colspan="4">2,4 bis 6,9</td>
					</tr>
					<tr>
						<td colspan="5">Wasserinhalt im Kessel</td>
						<td colspan="2">L</td>
						<td colspan="4">62</td>
					</tr>
					<tr>
						<td colspan="5">Skala der eingestellten Heizwassertemperatur</td>
						<td colspan="2">&deg;C</td>
						<td colspan="4">60 bis 90</td>
					</tr>
					<tr>
						<td colspan="5">Anschlussspannung</td>
						<td colspan="2">V / Hz</td>
						<td colspan="4">230 / 50</td>
					</tr>
				</table>
				<i class="noleft">Technische Angaben k&ouml;nnen leicht abweichen. Alle hier gemachten Angaben sind ohne Gew&auml;hr.</i>

				<div class="floatRight wide10 marginBot5 marginTop3">
					<a href="#body">
						<img class="floatRight" src="images/nachoben.png">
						<br>
						<span class="floatRight marginTop1">nach oben</span>
					</a>
				</div>
			</div>
			<!-- END TEXT2 -->
		</div>
		<!-- END MAIN -->

		<footer>
			<div class="footer">
				<div class="wide">
					<p class="wide30">
						<b>ET Energie und Handel GmbH</b><br>
						Sonnenbergstr. 18 &bull; CH - 6060 Sarnen<br>
						Tel.: +41 (0)41 51 10 302
					</p>

					<p class="wide30">
						<b>B&uuml;ro Deutschland</b><br>
						Dieselstra&szlig; 45 &bull; D - 87437 Kempten<br>
						Tel.: +49 (0)831 575 00 0
					</p>

					<div class="navbar wide40 marginTop2">
						<ul class="nav top">
							<li class="one">
								<a href="download.html">Downloads</a>
							</li>

							<li class="divider-vertical"></li>

							<li class="twoo">
								<a href="stellen.html">Stellenangebote</a>
							</li>

							<li class="divider-vertical"></li>

							<li class="threee">
								<a href="agb.html">AGB</a>
							</li>

							<li class="divider-vertical"></li>

							<li class="fourr">
								<a href="impressum.html">Impressum</a>
							</li>

							<li class="divider-vertical"></li>

							<li class="fivee">
								<a href="impressum.html#date">Datenschutz</a>
							</li>
						</ul>
					</div>
					<!-- END NAVBAR -->
				</div>
			</div>

			<div class="footer">
				<p><a href="mailto:info@et-energie.ch">info@et-energie.ch</a></p>
				<p id="wide17" class="floatRight copy">Copyright &copy; 2015 – </p>
			</div>
		</footer>
	</div>
	<!-- END CONTAINER -->
	<script src="https://ajax.googleapis.com/ajax/libs/jquery/3.2.1/jquery.min.js"></script>
	<script>
		(function ($) {
			$('.copy').text($('.copy').text().concat((new Date).getFullYear()));

			setMargins();

			$(window).resize(function() {////////////////////////////////////Odradi za ostalo da bude responsive!!!!!
				setMargins();
			});

			$('.bottom').hide();
			$('.top .drop').on('click', function(event) {

				$('.bottom').toggle(400, function() {
					if($('.bottom').is(':visible')) {
						$('.top a.drop').css('border', '').animate({borderBottomWidth: 5}, 400);
						$('.navbar-inner').css('box-shadow', '0px 8px 16px -10px rgba(0,0,0,0.50)');
					}
					else {
						$('.top a.drop').css('border', '').animate({borderBottomWidth: 2}, 400);
						$('.navbar-inner').css('box-shadow', 'none');
					}
				});
			});

			var birdRight = $('.birdRight').offset().top;

			$( window ).on('load', function(event) {

				$('.bird.load').css({ 
					opacity: '1',
					marginLeft: '0',
					marginRight: '0'
				});
				setMargins();
			});

			var win = $(window);
			var viewportB;
			var birds = $('.bird');

			$( window ).on('scroll', function(event) {
				viewportB = win.scrollTop() + win.height();

				birds.each(function(i, el) {
					var el = $(el);
					if (viewportB > el.offset().top + 100)
						el.addClass("fadeInRight");

					else if (win.scrollTop() == 0) {
						if(el.css('opacity') == 1)
							el.removeClass('fadeInRight');
					}
				});
			});

			$('a[href^="#"]').on('click', function(event) {
				var target = $(this.getAttribute('href'));

				if( target.length ) {
					event.preventDefault();
					$('html, body').stop().animate({
						scrollTop: target.offset().top
					}, 1000);
				}
			});

			function setMargins() {
				var leftMargin = 0;

				// $('.main').css('top', top);// Make main padding top responsive////////////////////////////////////////////////////////////////
				var mainHeight = $(window).height();
				var footerHeight = $('footer').height();
				var footerTop = $('footer').position().top + footerHeight;
				if (footerTop < mainHeight) {
					$('footer').css('margin-top', (mainHeight - footerTop));
				}
			}
		}(jQuery));
	</script>
</body>
</html>